<?xml version="1.0" encoding="UTF-8"?><!-- edited with XMLSpy v2006 U (http://www.altova.com) by 王松 (EMBRACE) --><SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL D:\sclschema\SCL.xsd">	<Header id="template" nameStructure="IEDName">		<History>			<Hitem version="1" revision="0" when="2007-08-12" who="haifa" what="waichen fat"/>		</History>	</Header>	<Communication>		<SubNetwork name="W01" type="8-MMS">			<Text>Station bus</Text>			<BitRate unit="b/s">10</BitRate>			<ConnectedAP iedName="CZB1" apName="S1">				<Address>					<P type="OSI-AP-Title">1 3 9999 33</P>					<P type="OSI-AE-Qualifier">33</P>					<P type="OSI-PSEL">00 00 00 01</P>					<P type="OSI-TSEL">00 01</P>					<P type="OSI-SSEL">00 01</P>					<P type="IP">192.168.1.1</P>				</Address>			</ConnectedAP>		</SubNetwork>	</Communication>	<IED name="CZB1" desc="" type="" manufacturer="GDNZ" configVersion="">		<Services>			<DynAssociation/>			<GetDirectory/>			<GetDataObjectDefinition/>			<DataObjectDirectory/>			<GetDataSetValue/>			<ConfDataSet max="20" maxAttributes="50"/>			<DynDataSet max="10" maxAttributes="50"/>			<ReadWrite/>			<TimerActivatedControl/>			<ConfReportControl max="8"/>			<GetCBValues/>			<ReportSettings cbName="Conf" datSet="Conf" rptID="Conf" optFields="Conf" trgOps="Dyn" intgPd="Dyn" bufTime="Dyn"/>			<ConfLNs fixPrefix="true" fixLnInst="true"/>		</Services>		<AccessPoint name="S1">			<Server>				<Authentication/>				<LDevice inst="CTRL">					<LN0 lnType="GDNZ_LN0_1" lnClass="LLN0" inst="">						<DataSet name="dsDin" desc="遥信数据集">							<FCDA ldInst="CTRL" prefix="" lnClass="LLN0" doName="Loc" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind1" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind2" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind3" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind4" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind5" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind6" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind7" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind8" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind9" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind10" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind11" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind12" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind13" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind14" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind15" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind16" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind17" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind18" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind19" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind20" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind21" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind22" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind23" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind24" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind25" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind26" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind27" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind28" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind29" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind30" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind31" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind32" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind33" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind34" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind35" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind36" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind37" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind38" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind39" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind40" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind41" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind42" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind43" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind44" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind45" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind46" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind47" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind48" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind49" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind50" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind51" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind52" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind53" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind54" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind55" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind56" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind57" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind58" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind59" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind60" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind61" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind62" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind63" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind64" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind1" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind2" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind3" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind4" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind5" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind6" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind7" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind8" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind9" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind10" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind11" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind12" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind13" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind14" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind15" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind16" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind17" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind18" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind19" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind20" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind21" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind22" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind23" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind24" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind25" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind26" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind27" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind28" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind29" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind30" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind31" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind32" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind33" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind34" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind35" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind36" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind37" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind38" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind39" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind40" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind41" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind42" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind43" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind44" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind45" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind46" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind47" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind48" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind49" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind50" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind51" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind52" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind53" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind54" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind55" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind56" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind57" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind58" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind59" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind60" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind61" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind62" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind63" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0XY" lnInst="1" lnClass="GGIO" doName="Ind64" fc="ST"/>						</DataSet>						<DataSet name="dsWarning" desc="告警信号数据集">							<FCDA ldInst="CTRL" prefix="Q0X" lnInst="1" lnClass="GGIO" doName="Ind2" fc="ST"/>						</DataSet>						<DataSet name="dsAlarm" desc="故障信号数据集">							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm1" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm2" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm3" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm4" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm5" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm6" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm7" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm8" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm9" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm10" fc="ST"/>						</DataSet>						<DataSet name="dsCommState" desc="通讯工况">							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm11" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm12" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm13" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm14" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm15" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm16" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm17" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm18" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm19" fc="ST"/>							<FCDA ldInst="CTRL" prefix="Q0A" lnInst="1" lnClass="GGIO" doName="Alm20" fc="ST"/>						</DataSet>						<ReportControl name="brcbDin" desc="遥信" rptID="CTRL_dsDin" datSet="dsDin" confRev="0" buffered="true">							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true" segmentation="true"/>							<RptEnabled max="8" desc=""/>						</ReportControl>						<ReportControl name="brcbWarning" desc="告警" rptID="CTRL_dsWarning" datSet="dsWarning" confRev="0" buffered="true">							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true" segmentation="true"/>							<RptEnabled max="8" desc=""/>						</ReportControl>						<ReportControl name="brcbdsAlarm" desc="故障信号" rptID="CTRL_dsAlarm" datSet="dsAlarm" confRev="0" buffered="true">							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true" segmentation="true"/>							<RptEnabled max="8" desc=""/>						</ReportControl>						<ReportControl name="brcbdsCommState" desc="通讯工况" rptID="CTRL_dsCommState" datSet="dsCommState" confRev="0" buffered="true">							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true" segmentation="true"/>							<RptEnabled max="8" desc=""/>						</ReportControl>						<DOI name="LEDRs" desc="复归">							<DAI name="ctlModel">								<Val>3</Val>							</DAI>						</DOI>					</LN0>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="1" prefix="BYCK" desc="备用出口1">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="2" prefix="BYCK" desc="备用出口2">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="3" prefix="BYCK" desc="备用出口3">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="4" prefix="FGCK" desc="复归出口1">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="5" prefix="SY" desc="升降档">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO" inst="6" prefix="JT" desc="急停">						<DOI name="SPCSO">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>30000</Val>							</DAI>						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_X5" lnClass="GGIO" inst="1" prefix="Q0X" desc="遥信">						<DOI name="Ind1" desc="开入1">						</DOI>						<DOI name="Ind2" desc="开入2">						</DOI>						<DOI name="Ind3" desc="开入3">						</DOI>						<DOI name="Ind4" desc="开入4">						</DOI>						<DOI name="Ind5" desc="开入5">						</DOI>						<DOI name="Ind6" desc="开入6">						</DOI>						<DOI name="Ind7" desc="开入7">						</DOI>						<DOI name="Ind8" desc="开入8">						</DOI>						<DOI name="Ind9" desc="开入9">						</DOI>						<DOI name="Ind10" desc="开入10">						</DOI>						<DOI name="Ind11" desc="开入11">						</DOI>						<DOI name="Ind12" desc="开入12">						</DOI>						<DOI name="Ind13" desc="开入13">						</DOI>						<DOI name="Ind14" desc="开入14">						</DOI>						<DOI name="Ind15" desc="开入15">						</DOI>						<DOI name="Ind16" desc="开入16">						</DOI>						<DOI name="Ind17" desc="开入17">						</DOI>						<DOI name="Ind18" desc="开入18">						</DOI>						<DOI name="Ind19" desc="开入19">						</DOI>						<DOI name="Ind20" desc="开入20">						</DOI>						<DOI name="Ind21" desc="开入21">						</DOI>						<DOI name="Ind22" desc="开入22">						</DOI>						<DOI name="Ind23" desc="开入23">						</DOI>						<DOI name="Ind24" desc="开入24">						</DOI>						<DOI name="Ind25" desc="开入25">						</DOI>						<DOI name="Ind26" desc="开入26">						</DOI>						<DOI name="Ind27" desc="开入27">						</DOI>						<DOI name="Ind28" desc="开入28">						</DOI>						<DOI name="Ind29" desc="开入29">						</DOI>						<DOI name="Ind30" desc="开入30">						</DOI>						<DOI name="Ind31" desc="开入31">						</DOI>						<DOI name="Ind32" desc="开入32">						</DOI>						<DOI name="Ind33" desc="开入33">						</DOI>						<DOI name="Ind34" desc="开入34">						</DOI>						<DOI name="Ind35" desc="开入35">						</DOI>						<DOI name="Ind36" desc="开入36">						</DOI>						<DOI name="Ind37" desc="开入37">						</DOI>						<DOI name="Ind38" desc="开入38">						</DOI>						<DOI name="Ind39" desc="开入39">						</DOI>						<DOI name="Ind40" desc="开入40">						</DOI>						<DOI name="Ind41" desc="开入41">						</DOI>						<DOI name="Ind42" desc="开入42">						</DOI>						<DOI name="Ind43" desc="开入43">						</DOI>						<DOI name="Ind44" desc="开入44">						</DOI>						<DOI name="Ind45" desc="开入45">						</DOI>						<DOI name="Ind46" desc="开入46">						</DOI>						<DOI name="Ind47" desc="开入47">						</DOI>						<DOI name="Ind48" desc="开入48">						</DOI>						<DOI name="Ind49" desc="开入49">						</DOI>						<DOI name="Ind50" desc="开入50">						</DOI>						<DOI name="Ind51" desc="开入51">						</DOI>						<DOI name="Ind52" desc="开入52">						</DOI>						<DOI name="Ind53" desc="开入53">						</DOI>						<DOI name="Ind54" desc="开入54">						</DOI>						<DOI name="Ind55" desc="开入55">						</DOI>						<DOI name="Ind56" desc="开入56">						</DOI>						<DOI name="Ind57" desc="开入57">						</DOI>						<DOI name="Ind58" desc="开入58">						</DOI>						<DOI name="Ind59" desc="开入59">						</DOI>						<DOI name="Ind60" desc="开入60">						</DOI>						<DOI name="Ind61" desc="开入61">						</DOI>						<DOI name="Ind62" desc="开入62">						</DOI>						<DOI name="Ind63" desc="开入63">						</DOI>						<DOI name="Ind64" desc="开入64">						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_X6" lnClass="GGIO" inst="1" prefix="Q0XY" desc="遥信">						<DOI name="Ind1" desc="开入1">						</DOI>						<DOI name="Ind2" desc="开入2">						</DOI>						<DOI name="Ind3" desc="开入3">						</DOI>						<DOI name="Ind4" desc="开入4">						</DOI>						<DOI name="Ind5" desc="开入5">						</DOI>						<DOI name="Ind6" desc="开入6">						</DOI>						<DOI name="Ind7" desc="开入7">						</DOI>						<DOI name="Ind8" desc="开入8">						</DOI>						<DOI name="Ind9" desc="开入9">						</DOI>						<DOI name="Ind10" desc="开入10">						</DOI>						<DOI name="Ind11" desc="开入11">						</DOI>						<DOI name="Ind12" desc="开入12">						</DOI>						<DOI name="Ind13" desc="开入13">						</DOI>						<DOI name="Ind14" desc="开入14">						</DOI>						<DOI name="Ind15" desc="开入15">						</DOI>						<DOI name="Ind16" desc="开入16">						</DOI>						<DOI name="Ind17" desc="开入17">						</DOI>						<DOI name="Ind18" desc="开入18">						</DOI>						<DOI name="Ind19" desc="开入19">						</DOI>						<DOI name="Ind20" desc="开入20">						</DOI>						<DOI name="Ind21" desc="开入21">						</DOI>						<DOI name="Ind22" desc="开入22">						</DOI>						<DOI name="Ind23" desc="开入23">						</DOI>						<DOI name="Ind24" desc="开入24">						</DOI>						<DOI name="Ind25" desc="开入25">						</DOI>						<DOI name="Ind26" desc="开入26">						</DOI>						<DOI name="Ind27" desc="开入27">						</DOI>						<DOI name="Ind28" desc="开入28">						</DOI>						<DOI name="Ind29" desc="开入29">						</DOI>						<DOI name="Ind30" desc="开入30">						</DOI>						<DOI name="Ind31" desc="开入31">						</DOI>						<DOI name="Ind32" desc="开入32">						</DOI>						<DOI name="Ind33" desc="开入33">						</DOI>						<DOI name="Ind34" desc="开入34">						</DOI>						<DOI name="Ind35" desc="开入35">						</DOI>						<DOI name="Ind36" desc="开入36">						</DOI>						<DOI name="Ind37" desc="开入37">						</DOI>						<DOI name="Ind38" desc="开入38">						</DOI>						<DOI name="Ind39" desc="开入39">						</DOI>						<DOI name="Ind40" desc="开入40">						</DOI>						<DOI name="Ind41" desc="开入41">						</DOI>						<DOI name="Ind42" desc="开入42">						</DOI>						<DOI name="Ind43" desc="开入43">						</DOI>						<DOI name="Ind44" desc="开入44">						</DOI>						<DOI name="Ind45" desc="开入45">						</DOI>						<DOI name="Ind46" desc="开入46">						</DOI>						<DOI name="Ind47" desc="开入47">						</DOI>						<DOI name="Ind48" desc="开入48">						</DOI>						<DOI name="Ind49" desc="开入49">						</DOI>						<DOI name="Ind50" desc="开入50">						</DOI>						<DOI name="Ind51" desc="开入51">						</DOI>						<DOI name="Ind52" desc="开入52">						</DOI>						<DOI name="Ind53" desc="开入53">						</DOI>						<DOI name="Ind54" desc="开入54">						</DOI>						<DOI name="Ind55" desc="开入55">						</DOI>						<DOI name="Ind56" desc="开入56">						</DOI>						<DOI name="Ind57" desc="开入57">						</DOI>						<DOI name="Ind58" desc="开入58">						</DOI>						<DOI name="Ind59" desc="开入59">						</DOI>						<DOI name="Ind60" desc="开入60">						</DOI>						<DOI name="Ind61" desc="开入61">						</DOI>						<DOI name="Ind62" desc="开入62">						</DOI>						<DOI name="Ind63" desc="开入63">						</DOI>						<DOI name="Ind64" desc="开入64">						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_A3" lnClass="GGIO" inst="1" prefix="Q0A" desc="告警">						<DOI name="Alm1" desc="CAN通信错误">						</DOI>						<DOI name="Alm2" desc="LANA通信错误">						</DOI>						<DOI name="Alm3" desc="LANB通信错误">						</DOI>						<DOI name="Alm4" desc="控制启动信号异常">						</DOI>						<DOI name="Alm5" desc="TCP通信超时">						</DOI>						<DOI name="Alm6" desc="TCP连接超时">						</DOI>						<DOI name="Alm7" desc="TCP通信中断">						</DOI>						<DOI name="Alm8" desc="无效定值区">						</DOI>						<DOI name="Alm9" desc="软压板未整定">						</DOI>						<DOI name="Alm10" desc="间隔五防校验错">						</DOI>					</LN>					<LN lnType="GDNZ_PSR660U_GGIO_C4" lnClass="GGIO" inst="1" prefix="Q0Y" desc="压板控制">						<DOI name="SPCSO1" desc="压板1">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO2" desc="压板2">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO3" desc="压板3">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO4" desc="压板4">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO5" desc="压板5">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO6" desc="压板6">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO7" desc="压板7">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO8" desc="压板8">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>						<DOI name="SPCSO9" desc="压板9">							<DAI name="ctlModel">								<Val>4</Val>							</DAI>							<DAI name="sboTimeout">								<Val>35</Val>							</DAI>						</DOI>					</LN>				</LDevice>				<LDevice inst="MEAS" desc="测量">					<LN0 lnType="GDNZ_LN0_1" lnClass="LLN0" inst="" desc="">						<DataSet name="dsAin" desc="遥测数据集">							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn1" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn1" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn2" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn2" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn3" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn3" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn4" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn4" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn5" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn5" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn6" daName="mag.f" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn6" daName="q" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn7" daName="mag.i" fc="MX"/>							<FCDA ldInst="MEAS" prefix="M0" lnInst="1" lnClass="GGIO" doName="AnIn7" daName="q" fc="MX"/>						</DataSet>						<ReportControl name="urcbAin" desc="遥测" rptID="MEAS_dsAin" datSet="dsAin" confRev="0" buffered="false">							<TrgOps dchg="true" qchg="true" dupd="true" period="true"/>							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" bufOvfl="true" entryID="true" configRef="true" segmentation="true"/>							<RptEnabled max="8" desc=""/>						</ReportControl>						<DOI name="LEDRs" desc="信号复归">							<DAI name="ctlModel">								<Val>3</Val>							</DAI>						</DOI>					</LN0>					<LN lnType="GDNZ_PSR660U_GGIO_Z1" lnClass="GGIO" inst="1" prefix="M0" desc="温度 直流 档位">						<DOI name="AnIn1" desc="温度1">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn2" desc="温度2">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn3" desc="直流1">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn4" desc="直流2">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn5" desc="直流3">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn6" desc="直流4">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>						<DOI name="AnIn7" desc="档位">							<SDI name="units">								<DAI name="multiplier">									<Val>0</Val>								</DAI>							</SDI>							<DAI name="dU">								<Val>Freq</Val>							</DAI>							<DAI name="db">								<Val>1</Val>							</DAI>							<DAI name="zeroDb">								<Val>1</Val>							</DAI>							<SDI name="sVC">								<DAI name="scaleFactor">									<Val>0.001</Val>								</DAI>								<DAI name="offset">									<Val>0.0</Val>								</DAI>							</SDI>							<SDI name="rangeC">								<SDI name="hhLim">									<DAI name="f">										<Val>50.0</Val>									</DAI>								</SDI>								<SDI name="hLim">									<DAI name="f">										<Val>5.0</Val>									</DAI>								</SDI>								<SDI name="lLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="llLim">									<DAI name="f">										<Val>0.0</Val>									</DAI>								</SDI>								<SDI name="min">									<DAI name="f">										<Val>45.0</Val>									</DAI>								</SDI>								<SDI name="max">									<DAI name="f">										<Val>65.0</Val>									</DAI>								</SDI>							</SDI>						</DOI>					</LN>				</LDevice>			</Server>		</AccessPoint>	</IED>	<DataTypeTemplates>		<LNodeType id="GDNZ_LN0_1" lnClass="LLN0">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Loc" type="CN_SPS_ALL"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="LEDRs" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_RSYN_1" lnClass="RSYN">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Rel" type="CN_SPS_ALL"/>			<DO name="DifVClc" type="CN_MV_ALL"/>			<DO name="DifHzClc" type="CN_MV_ALL"/>			<DO name="DifAngClc" type="CN_MV_ALL"/>			<DO name="DifV" type="CN_ASG_SP_ALL"/>			<DO name="DifHz" type="CN_ASG_SP_ALL"/>			<DO name="DifAng" type="CN_ASG_SP_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_MMXU_1" lnClass="MMXU">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="TotW" type="CN_MV_ALL"/>			<DO name="TotVAr" type="CN_MV_ALL"/>			<DO name="TotPF" type="CN_MV_ALL"/>			<DO name="Hz" type="CN_MV_ALL"/>			<DO name="PPV" type="CN_DEL_ALL"/>			<DO name="PhV" type="CN_WYE_ALL"/>			<DO name="A" type="CN_WYE_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_MMXN_1" lnClass="MMXN">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Vol" type="CN_MV_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_XCBR_1" lnClass="XCBR">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Loc" type="CN_SPS_ALL"/>			<DO name="OpCnt" type="CN_INS"/>			<DO name="Pos" type="CN_DPC_ALL"/>			<DO name="BlkOpn" type="CN_SPC_ALL"/>			<DO name="BlkCls" type="CN_SPC_ALL"/>			<DO name="CBOpCap" type="CN_INS"/>		</LNodeType>		<LNodeType id="GDNZ_CSWI_1" lnClass="CSWI">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Loc" type="CN_SPS_ALL"/>			<DO name="OpCntRs" type="CN_INC"/>			<DO name="Pos" type="CN_DPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_XSWI_1" lnClass="XSWI">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Loc" type="CN_SPS_ALL"/>			<DO name="OpCnt" type="CN_INS"/>			<DO name="Pos" type="CN_DPC_ALL"/>			<DO name="BlkOpn" type="CN_SPC_ALL"/>			<DO name="BlkCls" type="CN_SPC_ALL"/>			<DO name="SwTyp" type="CN_INS"/>			<DO name="SwOpCap" type="CN_INS"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_XC" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Ind" type="CN_SPS_ALL"/>			<DO name="SPCSO" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_X1" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Ind" type="CN_SPS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_X5" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Ind1" type="CN_SPS_ALL"/>			<DO name="Ind2" type="CN_SPS_ALL"/>			<DO name="Ind3" type="CN_SPS_ALL"/>			<DO name="Ind4" type="CN_SPS_ALL"/>			<DO name="Ind5" type="CN_SPS_ALL"/>			<DO name="Ind6" type="CN_SPS_ALL"/>			<DO name="Ind7" type="CN_SPS_ALL"/>			<DO name="Ind8" type="CN_SPS_ALL"/>			<DO name="Ind9" type="CN_SPS_ALL"/>			<DO name="Ind10" type="CN_SPS_ALL"/>			<DO name="Ind11" type="CN_SPS_ALL"/>			<DO name="Ind12" type="CN_SPS_ALL"/>			<DO name="Ind13" type="CN_SPS_ALL"/>			<DO name="Ind14" type="CN_SPS_ALL"/>			<DO name="Ind15" type="CN_SPS_ALL"/>			<DO name="Ind16" type="CN_SPS_ALL"/>			<DO name="Ind17" type="CN_SPS_ALL"/>			<DO name="Ind18" type="CN_SPS_ALL"/>			<DO name="Ind19" type="CN_SPS_ALL"/>			<DO name="Ind20" type="CN_SPS_ALL"/>			<DO name="Ind21" type="CN_SPS_ALL"/>			<DO name="Ind22" type="CN_SPS_ALL"/>			<DO name="Ind23" type="CN_SPS_ALL"/>			<DO name="Ind24" type="CN_SPS_ALL"/>			<DO name="Ind25" type="CN_SPS_ALL"/>			<DO name="Ind26" type="CN_SPS_ALL"/>			<DO name="Ind27" type="CN_SPS_ALL"/>			<DO name="Ind28" type="CN_SPS_ALL"/>			<DO name="Ind29" type="CN_SPS_ALL"/>			<DO name="Ind30" type="CN_SPS_ALL"/>			<DO name="Ind31" type="CN_SPS_ALL"/>			<DO name="Ind32" type="CN_SPS_ALL"/>			<DO name="Ind33" type="CN_SPS_ALL"/>			<DO name="Ind34" type="CN_SPS_ALL"/>			<DO name="Ind35" type="CN_SPS_ALL"/>			<DO name="Ind36" type="CN_SPS_ALL"/>			<DO name="Ind37" type="CN_SPS_ALL"/>			<DO name="Ind38" type="CN_SPS_ALL"/>			<DO name="Ind39" type="CN_SPS_ALL"/>			<DO name="Ind40" type="CN_SPS_ALL"/>			<DO name="Ind41" type="CN_SPS_ALL"/>			<DO name="Ind42" type="CN_SPS_ALL"/>			<DO name="Ind43" type="CN_SPS_ALL"/>			<DO name="Ind44" type="CN_SPS_ALL"/>			<DO name="Ind45" type="CN_SPS_ALL"/>			<DO name="Ind46" type="CN_SPS_ALL"/>			<DO name="Ind47" type="CN_SPS_ALL"/>			<DO name="Ind48" type="CN_SPS_ALL"/>			<DO name="Ind49" type="CN_SPS_ALL"/>			<DO name="Ind50" type="CN_SPS_ALL"/>			<DO name="Ind51" type="CN_SPS_ALL"/>			<DO name="Ind52" type="CN_SPS_ALL"/>			<DO name="Ind53" type="CN_SPS_ALL"/>			<DO name="Ind54" type="CN_SPS_ALL"/>			<DO name="Ind55" type="CN_SPS_ALL"/>			<DO name="Ind56" type="CN_SPS_ALL"/>			<DO name="Ind57" type="CN_SPS_ALL"/>			<DO name="Ind58" type="CN_SPS_ALL"/>			<DO name="Ind59" type="CN_SPS_ALL"/>			<DO name="Ind60" type="CN_SPS_ALL"/>			<DO name="Ind61" type="CN_SPS_ALL"/>			<DO name="Ind62" type="CN_SPS_ALL"/>			<DO name="Ind63" type="CN_SPS_ALL"/>			<DO name="Ind64" type="CN_SPS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_X6" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Ind1" type="CN_SPS_ALL"/>			<DO name="Ind2" type="CN_SPS_ALL"/>			<DO name="Ind3" type="CN_SPS_ALL"/>			<DO name="Ind4" type="CN_SPS_ALL"/>			<DO name="Ind5" type="CN_SPS_ALL"/>			<DO name="Ind6" type="CN_SPS_ALL"/>			<DO name="Ind7" type="CN_SPS_ALL"/>			<DO name="Ind8" type="CN_SPS_ALL"/>			<DO name="Ind9" type="CN_SPS_ALL"/>			<DO name="Ind10" type="CN_SPS_ALL"/>			<DO name="Ind11" type="CN_SPS_ALL"/>			<DO name="Ind12" type="CN_SPS_ALL"/>			<DO name="Ind13" type="CN_SPS_ALL"/>			<DO name="Ind14" type="CN_SPS_ALL"/>			<DO name="Ind15" type="CN_SPS_ALL"/>			<DO name="Ind16" type="CN_SPS_ALL"/>			<DO name="Ind17" type="CN_SPS_ALL"/>			<DO name="Ind18" type="CN_SPS_ALL"/>			<DO name="Ind19" type="CN_SPS_ALL"/>			<DO name="Ind20" type="CN_SPS_ALL"/>			<DO name="Ind21" type="CN_SPS_ALL"/>			<DO name="Ind22" type="CN_SPS_ALL"/>			<DO name="Ind23" type="CN_SPS_ALL"/>			<DO name="Ind24" type="CN_SPS_ALL"/>			<DO name="Ind25" type="CN_SPS_ALL"/>			<DO name="Ind26" type="CN_SPS_ALL"/>			<DO name="Ind27" type="CN_SPS_ALL"/>			<DO name="Ind28" type="CN_SPS_ALL"/>			<DO name="Ind29" type="CN_SPS_ALL"/>			<DO name="Ind30" type="CN_SPS_ALL"/>			<DO name="Ind31" type="CN_SPS_ALL"/>			<DO name="Ind32" type="CN_SPS_ALL"/>			<DO name="Ind33" type="CN_SPS_ALL"/>			<DO name="Ind34" type="CN_SPS_ALL"/>			<DO name="Ind35" type="CN_SPS_ALL"/>			<DO name="Ind36" type="CN_SPS_ALL"/>			<DO name="Ind37" type="CN_SPS_ALL"/>			<DO name="Ind38" type="CN_SPS_ALL"/>			<DO name="Ind39" type="CN_SPS_ALL"/>			<DO name="Ind40" type="CN_SPS_ALL"/>			<DO name="Ind41" type="CN_SPS_ALL"/>			<DO name="Ind42" type="CN_SPS_ALL"/>			<DO name="Ind43" type="CN_SPS_ALL"/>			<DO name="Ind44" type="CN_SPS_ALL"/>			<DO name="Ind45" type="CN_SPS_ALL"/>			<DO name="Ind46" type="CN_SPS_ALL"/>			<DO name="Ind47" type="CN_SPS_ALL"/>			<DO name="Ind48" type="CN_SPS_ALL"/>			<DO name="Ind49" type="CN_SPS_ALL"/>			<DO name="Ind50" type="CN_SPS_ALL"/>			<DO name="Ind51" type="CN_SPS_ALL"/>			<DO name="Ind52" type="CN_SPS_ALL"/>			<DO name="Ind53" type="CN_SPS_ALL"/>			<DO name="Ind54" type="CN_SPS_ALL"/>			<DO name="Ind55" type="CN_SPS_ALL"/>			<DO name="Ind56" type="CN_SPS_ALL"/>			<DO name="Ind57" type="CN_SPS_ALL"/>			<DO name="Ind58" type="CN_SPS_ALL"/>			<DO name="Ind59" type="CN_SPS_ALL"/>			<DO name="Ind60" type="CN_SPS_ALL"/>			<DO name="Ind61" type="CN_SPS_ALL"/>			<DO name="Ind62" type="CN_SPS_ALL"/>			<DO name="Ind63" type="CN_SPS_ALL"/>			<DO name="Ind64" type="CN_SPS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_X7" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="IntIn" type="CN_INS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C1" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="SPCSO1" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C2" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="SPCSO1" type="CN_SPC_ALL"/>			<DO name="SPCSO2" type="CN_SPC_ALL"/>			<DO name="SPCSO3" type="CN_SPC_ALL"/>			<DO name="SPCSO4" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C3" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="SPCSO1" type="CN_SPC_ALL"/>			<DO name="SPCSO2" type="CN_SPC_ALL"/>			<DO name="SPCSO3" type="CN_SPC_ALL"/>			<DO name="SPCSO4" type="CN_SPC_ALL"/>			<DO name="SPCSO5" type="CN_SPC_ALL"/>			<DO name="SPCSO6" type="CN_SPC_ALL"/>			<DO name="SPCSO7" type="CN_SPC_ALL"/>			<DO name="SPCSO8" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C4" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="SPCSO1" type="CN_SPC_ALL"/>			<DO name="SPCSO2" type="CN_SPC_ALL"/>			<DO name="SPCSO3" type="CN_SPC_ALL"/>			<DO name="SPCSO4" type="CN_SPC_ALL"/>			<DO name="SPCSO5" type="CN_SPC_ALL"/>			<DO name="SPCSO6" type="CN_SPC_ALL"/>			<DO name="SPCSO7" type="CN_SPC_ALL"/>			<DO name="SPCSO8" type="CN_SPC_ALL"/>			<DO name="SPCSO9" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C5" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="SPCSO1" type="CN_SPC_ALL"/>			<DO name="SPCSO2" type="CN_SPC_ALL"/>			<DO name="SPCSO3" type="CN_SPC_ALL"/>			<DO name="SPCSO4" type="CN_SPC_ALL"/>			<DO name="SPCSO5" type="CN_SPC_ALL"/>			<DO name="SPCSO6" type="CN_SPC_ALL"/>			<DO name="SPCSO7" type="CN_SPC_ALL"/>			<DO name="SPCSO8" type="CN_SPC_ALL"/>			<DO name="SPCSO9" type="CN_SPC_ALL"/>			<DO name="SPCSO10" type="CN_SPC_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_C6" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="DPCSO1" type="CN_DPC"/>			<DO name="DPCSO2" type="CN_DPC"/>			<DO name="DPCSO3" type="CN_DPC"/>			<DO name="DPCSO4" type="CN_DPC"/>			<DO name="DPCSO5" type="CN_DPC"/>			<DO name="DPCSO6" type="CN_DPC"/>			<DO name="DPCSO7" type="CN_DPC"/>			<DO name="DPCSO8" type="CN_DPC"/>			<DO name="DPCSO9" type="CN_DPC"/>			<DO name="DPCSO10" type="CN_DPC"/>			<DO name="DPCSO11" type="CN_DPC"/>			<DO name="DPCSO12" type="CN_DPC"/>			<DO name="DPCSO13" type="CN_DPC"/>			<DO name="DPCSO14" type="CN_DPC"/>			<DO name="DPCSO15" type="CN_DPC"/>			<DO name="DPCSO16" type="CN_DPC"/>			<DO name="DPCSO17" type="CN_DPC"/>			<DO name="DPCSO18" type="CN_DPC"/>			<DO name="DPCSO19" type="CN_DPC"/>			<DO name="DPCSO20" type="CN_DPC"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_M1" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="AnIn" type="CN_MV_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_Z1" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="AnIn1" type="CN_MV_ALL"/>			<DO name="AnIn2" type="CN_MV_ALL"/>			<DO name="AnIn3" type="CN_MV_ALL"/>			<DO name="AnIn4" type="CN_MV_ALL"/>			<DO name="AnIn5" type="CN_MV_ALL"/>			<DO name="AnIn6" type="CN_MV_ALL"/>			<DO name="AnIn7" type="CN_MV_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_M3" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="AnIn1" type="CN_MV_ALL"/>			<DO name="AnIn2" type="CN_MV_ALL"/>			<DO name="AnIn3" type="CN_MV_ALL"/>			<DO name="AnIn4" type="CN_MV_ALL"/>			<DO name="AnIn5" type="CN_MV_ALL"/>			<DO name="AnIn6" type="CN_MV_ALL"/>			<DO name="AnIn7" type="CN_MV_ALL"/>			<DO name="AnIn8" type="CN_MV_ALL"/>			<DO name="AnIn9" type="CN_MV_ALL"/>			<DO name="AnIn10" type="CN_MV_ALL"/>			<DO name="AnIn11" type="CN_MV_ALL"/>			<DO name="AnIn12" type="CN_MV_ALL"/>			<DO name="AnIn13" type="CN_MV_ALL"/>			<DO name="AnIn14" type="CN_MV_ALL"/>			<DO name="AnIn15" type="CN_MV_ALL"/>			<DO name="AnIn16" type="CN_MV_ALL"/>			<DO name="AnIn17" type="CN_MV_ALL"/>			<DO name="AnIn18" type="CN_MV_ALL"/>			<DO name="AnIn19" type="CN_MV_ALL"/>			<DO name="AnIn20" type="CN_MV_ALL"/>			<DO name="AnIn21" type="CN_MV_ALL"/>			<DO name="AnIn22" type="CN_MV_ALL"/>			<DO name="AnIn23" type="CN_MV_ALL"/>			<DO name="AnIn24" type="CN_MV_ALL"/>			<DO name="AnIn25" type="CN_MV_ALL"/>			<DO name="AnIn26" type="CN_MV_ALL"/>			<DO name="AnIn27" type="CN_MV_ALL"/>			<DO name="AnIn28" type="CN_MV_ALL"/>			<DO name="AnIn29" type="CN_MV_ALL"/>			<DO name="AnIn30" type="CN_MV_ALL"/>			<DO name="AnIn31" type="CN_MV_ALL"/>			<DO name="AnIn32" type="CN_MV_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_M4" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="AnIn1" type="CN_MV_ALL"/>			<DO name="AnIn2" type="CN_MV_ALL"/>			<DO name="AnIn3" type="CN_MV_ALL"/>			<DO name="AnIn4" type="CN_MV_ALL"/>			<DO name="AnIn5" type="CN_MV_ALL"/>			<DO name="AnIn6" type="CN_MV_ALL"/>			<DO name="AnIn7" type="CN_MV_ALL"/>			<DO name="AnIn8" type="CN_MV_ALL"/>			<DO name="AnIn9" type="CN_MV_ALL"/>			<DO name="AnIn10" type="CN_MV_ALL"/>			<DO name="AnIn11" type="CN_MV_ALL"/>			<DO name="AnIn12" type="CN_MV_ALL"/>			<DO name="AnIn13" type="CN_MV_ALL"/>			<DO name="AnIn14" type="CN_MV_ALL"/>			<DO name="AnIn15" type="CN_MV_ALL"/>			<DO name="AnIn16" type="CN_MV_ALL"/>			<DO name="AnIn17" type="CN_MV_ALL"/>			<DO name="AnIn18" type="CN_MV_ALL"/>			<DO name="AnIn19" type="CN_MV_ALL"/>			<DO name="AnIn20" type="CN_MV_ALL"/>			<DO name="AnIn21" type="CN_MV_ALL"/>			<DO name="AnIn22" type="CN_MV_ALL"/>			<DO name="AnIn23" type="CN_MV_ALL"/>			<DO name="AnIn24" type="CN_MV_ALL"/>			<DO name="AnIn25" type="CN_MV_ALL"/>			<DO name="AnIn26" type="CN_MV_ALL"/>			<DO name="AnIn27" type="CN_MV_ALL"/>			<DO name="AnIn28" type="CN_MV_ALL"/>			<DO name="AnIn29" type="CN_MV_ALL"/>			<DO name="AnIn30" type="CN_MV_ALL"/>			<DO name="AnIn31" type="CN_MV_ALL"/>			<DO name="AnIn32" type="CN_MV_ALL"/>			<DO name="AnIn33" type="CN_MV_ALL"/>			<DO name="AnIn34" type="CN_MV_ALL"/>			<DO name="AnIn35" type="CN_MV_ALL"/>			<DO name="AnIn36" type="CN_MV_ALL"/>			<DO name="AnIn37" type="CN_MV_ALL"/>			<DO name="AnIn38" type="CN_MV_ALL"/>			<DO name="AnIn39" type="CN_MV_ALL"/>			<DO name="AnIn40" type="CN_MV_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_A1" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Alm" type="CN_SPS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_A2" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Alm1" type="CN_SPS_ALL"/>			<DO name="Alm2" type="CN_SPS_ALL"/>			<DO name="Alm3" type="CN_SPS_ALL"/>			<DO name="Alm4" type="CN_SPS_ALL"/>			<DO name="Alm5" type="CN_SPS_ALL"/>			<DO name="Alm6" type="CN_SPS_ALL"/>			<DO name="Alm7" type="CN_SPS_ALL"/>			<DO name="Alm8" type="CN_SPS_ALL"/>			<DO name="Alm9" type="CN_SPS_ALL"/>			<DO name="Alm10" type="CN_SPS_ALL"/>			<DO name="Alm11" type="CN_SPS_ALL"/>			<DO name="Alm12" type="CN_SPS_ALL"/>			<DO name="Alm13" type="CN_SPS_ALL"/>			<DO name="Alm14" type="CN_SPS_ALL"/>			<DO name="Alm15" type="CN_SPS_ALL"/>			<DO name="Alm16" type="CN_SPS_ALL"/>			<DO name="Alm17" type="CN_SPS_ALL"/>			<DO name="Alm18" type="CN_SPS_ALL"/>			<DO name="Alm19" type="CN_SPS_ALL"/>			<DO name="Alm20" type="CN_SPS_ALL"/>			<DO name="Alm21" type="CN_SPS_ALL"/>			<DO name="Alm22" type="CN_SPS_ALL"/>			<DO name="Alm23" type="CN_SPS_ALL"/>			<DO name="Alm24" type="CN_SPS_ALL"/>			<DO name="Alm25" type="CN_SPS_ALL"/>			<DO name="Alm26" type="CN_SPS_ALL"/>			<DO name="Alm27" type="CN_SPS_ALL"/>			<DO name="Alm28" type="CN_SPS_ALL"/>			<DO name="Alm29" type="CN_SPS_ALL"/>			<DO name="Alm30" type="CN_SPS_ALL"/>			<DO name="Alm31" type="CN_SPS_ALL"/>			<DO name="Alm32" type="CN_SPS_ALL"/>		</LNodeType>		<LNodeType id="GDNZ_PSR660U_GGIO_A3" lnClass="GGIO">			<DO name="Mod" type="CN_INC_Mod_INT32"/>			<DO name="Beh" type="CN_INS_Beh_INT32"/>			<DO name="Health" type="CN_INS_Health_INT32"/>			<DO name="NamPlt" type="CN_LPL"/>			<DO name="Alm1" type="CN_SPS_ALL"/>			<DO name="Alm2" type="CN_SPS_ALL"/>			<DO name="Alm3" type="CN_SPS_ALL"/>			<DO name="Alm4" type="CN_SPS_ALL"/>			<DO name="Alm5" type="CN_SPS_ALL"/>			<DO name="Alm6" type="CN_SPS_ALL"/>			<DO name="Alm7" type="CN_SPS_ALL"/>			<DO name="Alm8" type="CN_SPS_ALL"/>			<DO name="Alm9" type="CN_SPS_ALL"/>			<DO name="Alm10" type="CN_SPS_ALL"/>			<DO name="Alm11" type="CN_SPS_ALL"/>			<DO name="Alm12" type="CN_SPS_ALL"/>			<DO name="Alm13" type="CN_SPS_ALL"/>			<DO name="Alm14" type="CN_SPS_ALL"/>			<DO name="Alm15" type="CN_SPS_ALL"/>			<DO name="Alm16" type="CN_SPS_ALL"/>			<DO name="Alm17" type="CN_SPS_ALL"/>			<DO name="Alm18" type="CN_SPS_ALL"/>			<DO name="Alm19" type="CN_SPS_ALL"/>			<DO name="Alm20" type="CN_SPS_ALL"/>		</LNodeType>		<DOType cdc="SPS" id="CN_SPS">			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="SPS" id="CN_SPS_ALL">			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="BOOLEAN" fc="SV" name="subVal"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="DPS" id="CN_DPS">			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal" type="CN_Position"/>			<DA bType="Quality" dchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" dchg="true" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="DPS" id="CN_DPS_ALL">			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal" type="CN_Position"/>			<DA bType="Quality" dchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" dchg="true" fc="ST" name="t"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Dbpos" fc="SV" name="subVal"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_ALL">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="INT32" fc="SV" name="subVal"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_Beh_INT32">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_Health_INT32">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_CBOpCap">			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CN_CBOpCap"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_SwTyp">			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CN_SwTyp"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="INS" id="CN_INS_SwOpCap">			<DA bType="Enum" dchg="true" fc="ST" name="stVal" type="CN_SwOpCap"/>			<DA bType="Quality" fc="ST" name="q" qchg="true"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="MV" id="CN_MV">			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue"/>			<DA bType="Enum" dchg="true" fc="MX" name="range" type="CN_range"/>			<DA bType="Quality" fc="MX" name="q" qchg="true"/>			<DA bType="Timestamp" fc="MX" name="t"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="INT32U" fc="CF" name="db"/>			<DA bType="INT32U" fc="CF" name="zeroDb"/>			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="MV" id="CN_MV_ALL">			<DA bType="Struct" dchg="true" fc="MX" name="instMag" type="CN_AnalogueValue_ALL"/>			<DA bType="Struct" dchg="true" fc="MX" name="mag" type="CN_AnalogueValue_ALL"/>			<DA bType="Enum" dchg="true" fc="MX" name="range" type="CN_range"/>			<DA bType="Quality" fc="MX" name="q" qchg="true"/>			<DA bType="Timestamp" fc="MX" name="t"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Struct" fc="SV" name="subMag" type="CN_AnalogueValue_ALL"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="INT32U" fc="CF" name="db"/>			<DA bType="INT32U" fc="CF" name="zeroDb"/>			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig_ALL"/>			<DA bType="INT32U" fc="CF" name="smpRate"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="CMV" id="CN_CMV">			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector"/>			<DA bType="Enum" dchg="true" fc="MX" name="range" type="CN_range"/>			<DA bType="Quality" fc="MX" name="q" qchg="true"/>			<DA bType="Timestamp" fc="MX" name="t"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="INT32U" fc="CF" name="db"/>			<DA bType="INT32U" fc="CF" name="zeroDb"/>			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig"/>			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="CMV" id="CN_CMV_ALL">			<DA bType="Struct" dchg="true" fc="MX" name="instCVal" type="CN_Vector_ALL"/>			<DA bType="Struct" dchg="true" fc="MX" name="cVal" type="CN_Vector_ALL"/>			<DA bType="Enum" dchg="true" fc="MX" name="range" type="CN_range"/>			<DA bType="Quality" fc="MX" name="q" qchg="true"/>			<DA bType="Timestamp" fc="MX" name="t"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Struct" fc="SV" name="subCVal" type="CN_Vector_ALL"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="INT32U" fc="CF" name="db"/>			<DA bType="INT32U" fc="CF" name="zeroDb"/>			<DA bType="Struct" fc="CF" name="rangeC" type="CN_RangeConfig_ALL"/>			<DA bType="Struct" fc="CF" name="magSVC" type="CN_ScaledValueConfig"/>			<DA bType="Struct" fc="CF" name="angSVC" type="CN_ScaledValueConfig"/>			<DA bType="Enum" fc="CF" name="angRef" type="CN_angidCMV"/>			<DA bType="INT32U" fc="CF" name="smpRate"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="WYE" id="CN_WYE">			<SDO name="phsA" type="CN_CMV"/>			<SDO name="phsB" type="CN_CMV"/>			<SDO name="phsC" type="CN_CMV"/>			<SDO name="neut" type="CN_CMV"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="WYE" id="CN_WYE_ALL">			<SDO name="phsA" type="CN_CMV_ALL"/>			<SDO name="phsB" type="CN_CMV_ALL"/>			<SDO name="phsC" type="CN_CMV_ALL"/>			<SDO name="neut" type="CN_CMV_ALL"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="DEL" id="CN_DEL">			<SDO name="phsAB" type="CN_CMV"/>			<SDO name="phsBC" type="CN_CMV"/>			<SDO name="phsCA" type="CN_CMV"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="DEL" id="CN_DEL_ALL">			<SDO name="phsAB" type="CN_CMV_ALL"/>			<SDO name="phsBC" type="CN_CMV_ALL"/>			<SDO name="phsCA" type="CN_CMV_ALL"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="SPC" id="CN_SPC">			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_DPC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_DPC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_DPC"/>		</DOType>		<DOType cdc="SPC" id="CN_SPC_ALL">			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="BOOLEAN" fc="SV" name="subVal"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Enum" fc="CF" name="sboClass" type="CN_sboClass"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_DPC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_DPC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_DPC"/>		</DOType>		<DOType cdc="SPC" id="CN_SPC_Oper">			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_DPC"/>		</DOType>		<DOType cdc="DPC" id="CN_DPC">			<DA bType="BOOLEAN" fc="CO" name="ctlVal"/>			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal" type="CN_Position"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_DPC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_DPC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_DPC"/>		</DOType>		<DOType cdc="DPC" id="CN_DPC_ALL">			<DA bType="BOOLEAN" fc="CO" name="ctlVal"/>			<DA bType="Dbpos" dchg="true" fc="ST" name="stVal" type="CN_Position"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Dbpos" fc="SV" name="subVal" type="CN_Position"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Struct" fc="CF" name="pulseConfig" type="CN_PulseConfig"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Enum" fc="CF" name="sboClass" type="CN_sboClass"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_DPC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_DPC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_DPC"/>		</DOType>		<DOType cdc="INC" id="CN_INC">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_INC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_INC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_INC"/>		</DOType>		<DOType cdc="INC" id="CN_INC_ALL">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="INT32" fc="SV" name="subVal"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Enum" fc="CF" name="sboClass" type="CN_sboClass"/>			<DA bType="INT32" fc="CF" name="minVal"/>			<DA bType="INT32" fc="CF" name="maxVal"/>			<DA bType="INT32U" fc="CF" name="stepSize"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_INC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_INC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_INC"/>		</DOType>		<DOType cdc="INC" id="CN_INC_Mod_INT32">			<DA bType="INT32" dchg="true" fc="ST" name="stVal"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_INC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_INC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_INC"/>		</DOType>		<DOType cdc="ISC" id="CN_ISC">			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_ISC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_ISC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_ISC"/>		</DOType>		<DOType cdc="ISC" id="CN_ISC_ALL">			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Enum" fc="CF" name="sboClass" type="CN_sboClass"/>			<DA bType="INT8" fc="CF" name="minVal"/>			<DA bType="INT8" fc="CF" name="maxVal"/>			<DA bType="INT8U" fc="CF" name="stepSize"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_ISC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_ISC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_ISC"/>		</DOType>		<DOType cdc="BSC" id="CN_BSC">			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="ST" name="persistent"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_BSC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_BSC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC"/>		</DOType>		<DOType cdc="BSC" id="CN_BSC_ALL">			<DA bType="Struct" dchg="true" fc="ST" name="valWTr" type="CN_ValWithTrans"/>			<DA bType="Quality" qchg="true" fc="ST" name="q"/>			<DA bType="Timestamp" fc="ST" name="t"/>			<DA bType="BOOLEAN" dchg="true" fc="ST" name="stSeld"/>			<DA bType="BOOLEAN" fc="SV" name="subEna"/>			<DA bType="Struct" fc="SV" name="subVal" type="CN_ValWithTrans"/>			<DA bType="Quality" fc="SV" name="subQ"/>			<DA bType="VisString64" fc="SV" name="subID"/>			<DA bType="BOOLEAN" fc="ST" name="persistent"/>			<DA bType="Enum" fc="CF" name="ctlModel" type="CN_ctlModel"/>			<DA bType="INT32U" fc="CF" name="sboTimeout"/>			<DA bType="Enum" fc="CF" name="sboClass" type="CN_sboClass"/>			<DA bType="INT8" fc="CF" name="minVal"/>			<DA bType="INT8" fc="CF" name="maxVal"/>			<DA bType="INT8U" fc="CF" name="stepSize"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="Struct" fc="CO" name="SBOw" type="CN_SBOw_BSC"/>			<DA bType="Struct" fc="CO" name="Oper" type="CN_Oper_BSC"/>			<DA bType="Struct" fc="CO" name="Cancel" type="CN_Cancel_BSC"/>		</DOType>		<DOType cdc="LPL" id="CN_LPL">			<DA bType="VisString255" fc="DC" name="vendor"/>			<DA bType="VisString255" fc="DC" name="swRev"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>			<DA bType="VisString255" fc="DC" name="configRev"/>		</DOType>		<DOType cdc="DPL" id="CN_DPL">			<DA bType="VisString255" fc="DC" name="vendor"/>			<DA bType="VisString255" fc="DC" name="hwRev"/>			<DA bType="VisString255" fc="DC" name="swRev"/>			<DA bType="VisString255" fc="DC" name="serNum"/>			<DA bType="VisString255" fc="DC" name="model"/>			<DA bType="VisString255" fc="DC" name="location"/>		</DOType>		<DOType cdc="ASG" id="CN_ASG_SP">			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue"/>			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue"/>			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="ASG" id="CN_ASG_SP_ALL">			<DA bType="Struct" fc="SP" name="setMag" type="CN_AnalogueValue_ALL"/>			<DA bType="Struct" fc="CF" name="units" type="CN_Unit"/>			<DA bType="Struct" fc="CF" name="sVC" type="CN_ScaledValueConfig"/>			<DA bType="Struct" fc="CF" name="minVal" type="CN_AnalogueValue_ALL"/>			<DA bType="Struct" fc="CF" name="maxVal" type="CN_AnalogueValue_ALL"/>			<DA bType="Struct" fc="CF" name="stepSize" type="CN_AnalogueValue_ALL"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DOType cdc="SEQ" id="CN_SEQ">			<SDO name="c1" type="CN_CMV"/>			<SDO name="c2" type="CN_CMV"/>			<SDO name="c3" type="CN_CMV"/>			<DA bType="VisString255" fc="DC" name="d"/>			<DA bType="Unicode255" fc="DC" name="dU"/>		</DOType>		<DAType id="CN_AnalogueValue">			<BDA bType="FLOAT32" name="f"/>		</DAType>		<DAType id="CN_AnalogueValue_ALL">			<BDA bType="INT32" name="i"/>			<BDA bType="FLOAT32" name="f"/>		</DAType>		<DAType id="CN_ScaledValueConfig">			<BDA bType="FLOAT32" name="scaleFactor"/>			<BDA bType="FLOAT32" name="offset"/>		</DAType>		<DAType id="CN_RangeConfig">			<BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="min" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="max" type="CN_AnalogueValue"/>		</DAType>		<DAType id="CN_RangeConfig_ALL">			<BDA bType="Struct" name="hhLim" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="hLim" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="lLim" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="llLim" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="min" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="max" type="CN_AnalogueValue_ALL"/>		</DAType>		<DAType id="CN_ValWithTrans">			<BDA bType="INT8" name="posVal"/>		</DAType>		<DAType id="CN_PulseConfig">			<BDA bType="Enum" name="cmdQual" type="CN_cmdQual"/>			<BDA bType="INT32" name="onDur"/>			<BDA bType="INT32" name="offDur"/>			<BDA bType="INT32" name="numPls"/>		</DAType>		<DAType id="CN_Origin">			<BDA bType="Enum" name="orCat" type="CN_orCategory"/>			<BDA bType="Octet64" name="orIdent"/>		</DAType>		<DAType id="CN_Unit">			<BDA bType="Enum" name="SIUnit" type="CN_SIUnit"/>			<BDA bType="Enum" name="multiplier" type="CN_multiplier"/>		</DAType>		<DAType id="CN_Vector">			<BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>			<BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>		</DAType>		<DAType id="CN_Vector_ALL">			<BDA bType="Struct" name="mag" type="CN_AnalogueValue_ALL"/>			<BDA bType="Struct" name="ang" type="CN_AnalogueValue_ALL"/>		</DAType>		<DAType id="CN_Point">			<BDA bType="FLOAT32" name="xVal"/>			<BDA bType="FLOAT32" name="yVal"/>		</DAType>		<DAType id="CN_SBOw_DPC">			<BDA bType="BOOLEAN" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Oper_DPC">			<BDA bType="BOOLEAN" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Cancel_DPC">			<BDA bType="BOOLEAN" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>		</DAType>		<DAType id="CN_SBOw_INC">			<BDA bType="INT32" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Oper_INC">			<BDA bType="INT32" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Cancel_INC">			<BDA bType="INT32" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>		</DAType>		<DAType id="CN_SBOw_Mod">			<BDA bType="Enum" name="ctlVal" type="CN_Mod"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Oper_Mod">			<BDA bType="Enum" name="ctlVal" type="CN_Mod"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Cancel_Mod">			<BDA bType="Enum" name="ctlVal" type="CN_Mod"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>		</DAType>		<DAType id="CN_SBOw_ISC">			<BDA bType="INT8" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Oper_ISC">			<BDA bType="INT8" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Cancel_ISC">			<BDA bType="INT8" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>		</DAType>		<DAType id="CN_SBOw_BSC">			<BDA bType="Tcmd" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Oper_BSC">			<BDA bType="Tcmd" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>			<BDA bType="Check" name="Check"/>		</DAType>		<DAType id="CN_Cancel_BSC">			<BDA bType="Tcmd" name="ctlVal"/>			<BDA bType="Struct" name="origin" type="CN_Origin"/>			<BDA bType="INT8U" name="ctlNum"/>			<BDA bType="Timestamp" name="T"/>			<BDA bType="BOOLEAN" name="Test"/>		</DAType>		<EnumType id="CN_Mod">			<EnumVal ord="1">on</EnumVal>			<EnumVal ord="2">blocked</EnumVal>			<EnumVal ord="3">test</EnumVal>			<EnumVal ord="4">test/blocked</EnumVal>			<EnumVal ord="5">off</EnumVal>		</EnumType>		<EnumType id="CN_Beh">			<EnumVal ord="1">on</EnumVal>			<EnumVal ord="2">blocked</EnumVal>			<EnumVal ord="3">test</EnumVal>			<EnumVal ord="4">test/blocked</EnumVal>			<EnumVal ord="5">off</EnumVal>		</EnumType>		<EnumType id="CN_Health">			<EnumVal ord="1">Ok</EnumVal>			<EnumVal ord="2">Warning</EnumVal>			<EnumVal ord="3">Alarm</EnumVal>		</EnumType>		<EnumType id="CN_orCategory">			<EnumVal ord="0">not-supported</EnumVal>			<EnumVal ord="1">bay-control</EnumVal>			<EnumVal ord="2">station-control</EnumVal>			<EnumVal ord="3">remote-control</EnumVal>			<EnumVal ord="4">automatic-bay</EnumVal>			<EnumVal ord="5">automatic-station</EnumVal>			<EnumVal ord="6">automatic-remote</EnumVal>			<EnumVal ord="7">maintenance</EnumVal>			<EnumVal ord="8">process</EnumVal>		</EnumType>		<EnumType id="CN_SIUnit">			<EnumVal ord="1">none</EnumVal>			<EnumVal ord="2">m</EnumVal>			<EnumVal ord="3">kg</EnumVal>			<EnumVal ord="4">s</EnumVal>			<EnumVal ord="5">A</EnumVal>			<EnumVal ord="6">K</EnumVal>			<EnumVal ord="7">mol</EnumVal>			<EnumVal ord="8">cd</EnumVal>			<EnumVal ord="9">deg</EnumVal>			<EnumVal ord="10">rad</EnumVal>			<EnumVal ord="11">sr</EnumVal>			<EnumVal ord="21">Gy</EnumVal>			<EnumVal ord="22">q</EnumVal>			<EnumVal ord="23">°C</EnumVal>			<EnumVal ord="24">Sv</EnumVal>			<EnumVal ord="25">F</EnumVal>			<EnumVal ord="26">C</EnumVal>			<EnumVal ord="27">S</EnumVal>			<EnumVal ord="28">H</EnumVal>			<EnumVal ord="29">V</EnumVal>			<EnumVal ord="30">&lt;Ohm&gt;</EnumVal>			<EnumVal ord="31">J</EnumVal>			<EnumVal ord="32">N</EnumVal>			<EnumVal ord="33">Hz</EnumVal>			<EnumVal ord="34">Ix</EnumVal>			<EnumVal ord="35">Lm</EnumVal>			<EnumVal ord="36">Wb</EnumVal>			<EnumVal ord="37">T</EnumVal>			<EnumVal ord="38">W</EnumVal>			<EnumVal ord="39">Pa</EnumVal>			<EnumVal ord="41">m2</EnumVal>			<EnumVal ord="42">m3</EnumVal>			<EnumVal ord="43">m/s</EnumVal>			<EnumVal ord="44">m/s2</EnumVal>			<EnumVal ord="45">m3/s</EnumVal>			<EnumVal ord="46">m/m3</EnumVal>			<EnumVal ord="47">M</EnumVal>			<EnumVal ord="48">kg/m3</EnumVal>			<EnumVal ord="49">m2/s</EnumVal>			<EnumVal ord="50">W/m K</EnumVal>			<EnumVal ord="51">J/K</EnumVal>			<EnumVal ord="52">ppm</EnumVal>			<EnumVal ord="53">1/s</EnumVal>			<EnumVal ord="54">rad/s</EnumVal>			<EnumVal ord="61">VA</EnumVal>			<EnumVal ord="62">W</EnumVal>			<EnumVal ord="63">VAr</EnumVal>			<EnumVal ord="64">&lt;phi&gt;</EnumVal>			<EnumVal ord="65">Cos &lt;phi&gt;</EnumVal>			<EnumVal ord="66">Vs</EnumVal>			<EnumVal ord="67">V2</EnumVal>			<EnumVal ord="68">As</EnumVal>			<EnumVal ord="69">A2</EnumVal>			<EnumVal ord="70">A2t</EnumVal>			<EnumVal ord="71">VAh</EnumVal>			<EnumVal ord="72">Wh</EnumVal>			<EnumVal ord="73">VArh</EnumVal>			<EnumVal ord="74">V/Hz</EnumVal>		</EnumType>		<EnumType id="CN_multiplier">			<EnumVal ord="-24">y</EnumVal>			<EnumVal ord="-21">z</EnumVal>			<EnumVal ord="-18">a</EnumVal>			<EnumVal ord="-15">f</EnumVal>			<EnumVal ord="-12">p</EnumVal>			<EnumVal ord="-9">n</EnumVal>			<EnumVal ord="-6">μ</EnumVal>			<EnumVal ord="-3">m</EnumVal>			<EnumVal ord="-2">c</EnumVal>			<EnumVal ord="-1">d</EnumVal>			<EnumVal ord="0"/>			<EnumVal ord="1">da</EnumVal>			<EnumVal ord="2">h</EnumVal>			<EnumVal ord="3">k</EnumVal>			<EnumVal ord="6">M</EnumVal>			<EnumVal ord="9">G</EnumVal>			<EnumVal ord="12">T</EnumVal>			<EnumVal ord="15">P</EnumVal>			<EnumVal ord="18">E</EnumVal>			<EnumVal ord="21">Z</EnumVal>			<EnumVal ord="24">Y</EnumVal>		</EnumType>		<EnumType id="CN_range">			<EnumVal ord="0">normal</EnumVal>			<EnumVal ord="1">high</EnumVal>			<EnumVal ord="2">low</EnumVal>			<EnumVal ord="3">high-high</EnumVal>			<EnumVal ord="4">low-low</EnumVal>		</EnumType>		<EnumType id="CN_Position">			<EnumVal ord="0">intermediate</EnumVal>			<EnumVal ord="1">off</EnumVal>			<EnumVal ord="2">on</EnumVal>			<EnumVal ord="3">bad-state</EnumVal>		</EnumType>		<EnumType id="CN_ctlModel">			<EnumVal ord="0">status-only</EnumVal>			<EnumVal ord="1">direct-with-normal-security</EnumVal>			<EnumVal ord="2">sbo-with-normal-security</EnumVal>			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>		</EnumType>		<EnumType id="CN_Check">			<EnumVal ord="0">no-check</EnumVal>			<EnumVal ord="1">synchrocheck</EnumVal>			<EnumVal ord="2">interlocking-check</EnumVal>			<EnumVal ord="3">both</EnumVal>		</EnumType>		<EnumType id="CN_sboClass">			<EnumVal ord="0">operate-once</EnumVal>			<EnumVal ord="1">operate-many</EnumVal>		</EnumType>		<EnumType id="CN_cmdQual">			<EnumVal ord="0">pulse</EnumVal>			<EnumVal ord="1">persistent</EnumVal>		</EnumType>		<EnumType id="CN_Tcmd">			<EnumVal ord="0">stop</EnumVal>			<EnumVal ord="1">lower</EnumVal>			<EnumVal ord="2">higher</EnumVal>			<EnumVal ord="3">reserved</EnumVal>		</EnumType>		<EnumType id="CN_CBOpCap">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Open</EnumVal>			<EnumVal ord="3">Close-Open</EnumVal>			<EnumVal ord="4">Open-Close-Open</EnumVal>			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>		</EnumType>		<EnumType id="CN_SwTyp">			<EnumVal ord="1">Load Break</EnumVal>			<EnumVal ord="2">Disconnector</EnumVal>			<EnumVal ord="3">Earthing Switch</EnumVal>			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>		</EnumType>		<EnumType id="CN_SwOpCap">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Open</EnumVal>			<EnumVal ord="3">Close</EnumVal>			<EnumVal ord="4">Open and Close</EnumVal>		</EnumType>		<EnumType id="CN_dir">			<EnumVal ord="0">unknown</EnumVal>			<EnumVal ord="1">forward</EnumVal>			<EnumVal ord="2">backward</EnumVal>			<EnumVal ord="3">both</EnumVal>		</EnumType>		<EnumType id="CN_sev">			<EnumVal ord="0">Unknown</EnumVal>			<EnumVal ord="1">critical</EnumVal>			<EnumVal ord="2">major</EnumVal>			<EnumVal ord="3">minor</EnumVal>			<EnumVal ord="4">warning</EnumVal>		</EnumType>		<EnumType id="CN_angidCMV">			<EnumVal ord="0">V</EnumVal>			<EnumVal ord="1">A</EnumVal>			<EnumVal ord="2">other</EnumVal>		</EnumType>		<EnumType id="CN_angid">			<EnumVal ord="0">Va</EnumVal>			<EnumVal ord="1">Vb</EnumVal>			<EnumVal ord="2">Vc</EnumVal>			<EnumVal ord="3">Aa</EnumVal>			<EnumVal ord="4">Ab</EnumVal>			<EnumVal ord="5">Ac</EnumVal>			<EnumVal ord="6">Vab</EnumVal>			<EnumVal ord="7">Vbc</EnumVal>			<EnumVal ord="8">Vca</EnumVal>			<EnumVal ord="9">Aother</EnumVal>			<EnumVal ord="10">Vother</EnumVal>		</EnumType>		<EnumType id="CN_phsid">			<EnumVal ord="0">A</EnumVal>			<EnumVal ord="1">B</EnumVal>			<EnumVal ord="2">C</EnumVal>		</EnumType>		<EnumType id="CN_seqT">			<EnumVal ord="0">pos-neg-zero</EnumVal>			<EnumVal ord="1">dir-quad-zero</EnumVal>		</EnumType>		<EnumType id="CN_hvid">			<EnumVal ord="0">fundamental</EnumVal>			<EnumVal ord="1">rms</EnumVal>			<EnumVal ord="2">absolute</EnumVal>		</EnumType>		<EnumType id="CN_setCharact">			<EnumVal ord="0"/>			<EnumVal ord="1">ANSI Extremly Inverse</EnumVal>			<EnumVal ord="2">ANSI Very Inverse</EnumVal>			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>			<EnumVal ord="5">ANSI Definite Time</EnumVal>			<EnumVal ord="6">Long-Time Extremely Inverse</EnumVal>			<EnumVal ord="7">Long-Time Very Inverse</EnumVal>			<EnumVal ord="8">Long-Time Inverse</EnumVal>			<EnumVal ord="9">IEC Normal Inverse</EnumVal>			<EnumVal ord="10">IEC Very Inverse</EnumVal>			<EnumVal ord="11">IEC Inverse</EnumVal>			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>			<EnumVal ord="13">IEC Short-Time Inverse</EnumVal>			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>			<EnumVal ord="15">IEC Definite Time</EnumVal>			<EnumVal ord="16">Reserved</EnumVal>		</EnumType>		<EnumType id="CN_DirMod">			<EnumVal ord="1">NonDirectional</EnumVal>			<EnumVal ord="2">Forward</EnumVal>			<EnumVal ord="3">Inverse</EnumVal>		</EnumType>		<EnumType id="CN_FailMod">			<EnumVal ord="1">Current</EnumVal>			<EnumVal ord="2">Breaker Status</EnumVal>			<EnumVal ord="3">Both current and breaker status</EnumVal>			<EnumVal ord="4">Other</EnumVal>		</EnumType>		<EnumType id="CN_FanCtl">			<EnumVal ord="1">Inactive</EnumVal>			<EnumVal ord="2">Stage 1</EnumVal>			<EnumVal ord="3">Stage 2</EnumVal>			<EnumVal ord="4">Stage 3</EnumVal>		</EnumType>		<EnumType id="CN_GnSt">			<EnumVal ord="1">Stopped</EnumVal>			<EnumVal ord="2">Stopping</EnumVal>			<EnumVal ord="3">Started</EnumVal>			<EnumVal ord="4">Starting</EnumVal>			<EnumVal ord="5">Disabled</EnumVal>		</EnumType>		<EnumType id="CN_LevMod">			<EnumVal ord="1">Positive or Rising</EnumVal>			<EnumVal ord="2">Negative or Falling</EnumVal>			<EnumVal ord="3">Both</EnumVal>			<EnumVal ord="4">Other</EnumVal>		</EnumType>		<EnumType id="CN_LivDeaMod">			<EnumVal ord="1">Dead Line, Dead Bus</EnumVal>			<EnumVal ord="2">Live Line, Dead Bus</EnumVal>			<EnumVal ord="3">Dead Line, Live Bus</EnumVal>			<EnumVal ord="4">Dead Line, Dead Bus OR Live Line, Dead Bus</EnumVal>			<EnumVal ord="5">Dead Line, Dead Bus OR Dead Line, Live Bus</EnumVal>			<EnumVal ord="6">Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>			<EnumVal ord="7">Dead Line, Dead Bus OR Live Line, Dead Bus OR Dead Line, Live Bus</EnumVal>		</EnumType>		<EnumType id="CN_PolQty">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Zero Sequence Current</EnumVal>			<EnumVal ord="3">Zero Sequence Voltage</EnumVal>			<EnumVal ord="4">Negative Sequence Voltage</EnumVal>		</EnumType>		<EnumType id="CN_POWCap">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Close</EnumVal>			<EnumVal ord="3">Open</EnumVal>			<EnumVal ord="4">Close and Open</EnumVal>		</EnumType>		<EnumType id="CN_OpMod">			<EnumVal ord="1">Overwrite existing values</EnumVal>			<EnumVal ord="2">Stop when full or saturated</EnumVal>		</EnumType>		<EnumType id="CN_ReTrMod">			<EnumVal ord="1">Off</EnumVal>			<EnumVal ord="2">Without Check</EnumVal>			<EnumVal ord="3">With Current Check</EnumVal>			<EnumVal ord="4">With Breaker Status Check</EnumVal>			<EnumVal ord="5">With Current and Breaker Status Check</EnumVal>			<EnumVal ord="6">Other Checks</EnumVal>		</EnumType>		<EnumType id="CN_RstMod">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Harmonic2</EnumVal>			<EnumVal ord="3">Harmonic5</EnumVal>			<EnumVal ord="4">Harmonic2and5</EnumVal>			<EnumVal ord="5">WaveformAnalysis</EnumVal>			<EnumVal ord="6">WaveformAnalysisAndHarmonic2</EnumVal>			<EnumVal ord="7">Other</EnumVal>		</EnumType>		<EnumType id="CN_RvAMod">			<EnumVal ord="1">Off</EnumVal>			<EnumVal ord="2">On</EnumVal>		</EnumType>		<EnumType id="CN_SchTyp">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Intertrip</EnumVal>			<EnumVal ord="3">Permissive Underreach</EnumVal>			<EnumVal ord="4">Permissive Overreach</EnumVal>			<EnumVal ord="5">Blocking</EnumVal>		</EnumType>		<EnumType id="CN_ShOpCap">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Open</EnumVal>			<EnumVal ord="3">Close</EnumVal>			<EnumVal ord="4">Open and Close</EnumVal>		</EnumType>		<EnumType id="CN_TrgMod">			<EnumVal ord="1">Internal</EnumVal>			<EnumVal ord="2">External</EnumVal>			<EnumVal ord="3">Both</EnumVal>		</EnumType>		<EnumType id="CN_TrMod">			<EnumVal ord="1">3 phase tripping</EnumVal>			<EnumVal ord="2">1 or 3 phase tripping</EnumVal>			<EnumVal ord="3">specific</EnumVal>		</EnumType>		<EnumType id="CN_TypRsCrv">			<EnumVal ord="1">None</EnumVal>			<EnumVal ord="2">Definit Time Delayed Reset</EnumVal>			<EnumVal ord="3">Inverse Reset</EnumVal>		</EnumType>		<EnumType id="CN_UnBlkMod">			<EnumVal ord="1">Off</EnumVal>			<EnumVal ord="2">Permanent</EnumVal>			<EnumVal ord="3">Time window</EnumVal>		</EnumType>		<EnumType id="CN_WeiMod">			<EnumVal ord="1">Off</EnumVal>			<EnumVal ord="2">Operate</EnumVal>			<EnumVal ord="3">Echo</EnumVal>			<EnumVal ord="4">Echo and Operate</EnumVal>		</EnumType>	</DataTypeTemplates></SCL>